# TRACEABILITY_MATRIX.md — เอกสารเชื่อมโยงความถูกต้องทางคลินิกและวิศวกรรมซอฟต์แวร์ (4-Pillar Self-Verification & Clinical Traceability Matrix)

> **โครงการ:** ระบบคำนวณขนาดยาและตรวจสอบความปลอดภัยทางคลินิก (Drugph — Clinical Dosage Calculation & Decision Support System)  
> **เวอร์ชันฐานข้อมูลและชุดทดสอบ:** `v1.2.0` (อัปเดตล่าสุด: `2026-10-17`)  
> **วัตถุประสงค์ของเอกสาร:** ใช้สำหรับประกอบการนำเสนอและตรวจรับรองโดยอาจารย์แพทย์ อาจารย์เภสัชกร และกรรมการสอบ เพื่อแสดงความโปร่งใส ตรวจสอบย้อนกลับได้ทุกสมการ ทุกบรรทัดโค้ด และทุกเคสทดสอบ

---

## 1. หลักการแยกแยะ "การทวนสอบทางวิศวกรรม (Code Verification)" กับ "การรับรองทางคลินิก (Clinical Validation)"

เพื่อความซื่อสัตย์ทางวิชาการสูงสุด ระบบนี้แยกสถานะความถูกต้องออกเป็น 2 มิติอย่างชัดเจน และ **ไม่ใช้ป้าย `Verified` สีเขียวหลอกผู้ใช้งานหากยังไม่มีมนุษย์ (เภสัชกร/อาจารย์แพทย์) เปิดตำราตรวจรับรองจริง**:

| มิติการตรวจสอบ | สิ่งที่พิสูจน์แล้วด้วยระบบอัตโนมัติ (100% Automated) | สิ่งที่ต้องอาศัยการลงนามโดยเภสัชกร/อาจารย์ (Human Sign-Off Gate) |
| :--- | :--- | :--- |
| **1. วิศวกรรมซอฟต์แวร์และคณิตศาสตร์ (Software Verification)** | - สมการคำนวณแบบ Deterministic 100% (Zero Runtime AI Math)<br>- การปัดเศษแบบ `ROUND_HALF_AWAY_FROM_ZERO` (ทศนิยม 2 ตำแหน่งสำหรับ `< 1.0 mL` และ 1 ตำแหน่งสำหรับ `>= 1.0 mL`)<br>- ช่วงค่าไตแบบต่อเนื่องไม่มีช่องว่างทศนิยม (`crcl >= min && crcl < max`)<br>- ความสอดคล้องของโดสต่อครั้ง × จำนวนมื้อต่อวัน $\le$ เพดานรายวัน (`floor(maxDaily / singleDose)`)<br>- การป้องกัน False Positive จากคำสั้น (`"in"`, `"a"`) และการเตือนเมื่อพบยานอกฐานข้อมูล | ไม่ต้องรอคนคำนวณซ้ำ เพราะมี Unit & Widget Tests ตรวจสอบอัตโนมัติทุกครั้งที่แก้ไขโค้ด |
| **2. ข้อมูลตัวเลขทางคลินิกและเลขหน้าตำรา (Clinical Validation)** | - บังคับโครงสร้าง JSON Schema ([`SchemaValidator`](file:///c:/Users/turbo/drugforPh/lib/core/validators/schema_validator.dart))<br>- ตรวจสอบรหัสยา RxNorm (RxCUI) เทียบกับค่ามาตรฐาน NLM RxNorm<br>- **ล็อกสถานะเริ่มต้นเป็น `source_verified: false` (`PENDING_HUMAN_VERIFICATION`)** และบล็อกไม่ให้ตั้งค่า `source_verified: true` หากไม่มีชื่อผู้ตรวจ (`verified_by`) และวันที่ตรวจ (`verified_date` รูปแบบ `YYYY-MM-DD`) | เภสัชกร (`ภ.`) หรืออาจารย์แพทย์ (`ว.`) เปิดตำราเทียบตัวเลข (ช่วงโดส, เพดานยา, ตารางปรับยาตามไต, คู่ยาตีกัน) แล้วบันทึกชื่อและวันที่ลงใน [`drug_knowledge_base.json`](file:///c:/Users/turbo/drugforPh/assets/data/drug_knowledge_base.json) และ [`golden_test_cases.json`](file:///c:/Users/turbo/drugforPh/test/golden/golden_test_cases.json) |

---

## 2. แผนผังความเชื่อมโยง 4 เสาหลัก (4-Pillar Architecture Traceability)

| เสาหลัก (Pillar) | ไฟล์ข้อมูล / โค้ดต้นทาง (Source Artifacts) | กฎเหล็กที่บังคับใช้ (Enforced Rules) | ไฟล์ชุดทดสอบอัตโนมัติ (Automated Test Suite) |
| :--- | :--- | :--- | :--- |
| **Pillar 1: Verified Drug Knowledge Base Schema** | - [`assets/data/drug_knowledge_base.json`](file:///c:/Users/turbo/drugforPh/assets/data/drug_knowledge_base.json)<br>- [`lib/core/models/verified_drug_schema.dart`](file:///c:/Users/turbo/drugforPh/lib/core/models/verified_drug_schema.dart)<br>- [`lib/core/validators/schema_validator.dart`](file:///c:/Users/turbo/drugforPh/lib/core/validators/schema_validator.dart)<br>- [`lib/data/knowledge_base_loader.dart`](file:///c:/Users/turbo/drugforPh/lib/data/knowledge_base_loader.dart) | - รหัส NLM RxNorm (RxCUI) ถูกต้องตรงตามตัวยา<br>- ช่วงค่าไตต่อเนื่อง `[0.0, 10.0), [10.0, 50.0), [50.0, 999.0)` ใช้ `crcl >= min && crcl < max`<br>- ห้ามตั้ง `source_verified: true` โดยไม่มี `verified_by` และ `verified_date`<br>- มี `errorBuilder` fallback (`SimulatedTextbookEvidenceCard`) เมื่อยังไม่ได้วางไฟล์ภาพ `.png` | [`test/schema_validation_test.dart`](file:///c:/Users/turbo/drugforPh/test/schema_validation_test.dart) |
| **Pillar 2: Transparent Calculation & Safety Engine** | - [`lib/core/models/transparent_calculation_result.dart`](file:///c:/Users/turbo/drugforPh/lib/core/models/transparent_calculation_result.dart)<br>- [`lib/core/validators/safety_check_engine.dart`](file:///c:/Users/turbo/drugforPh/lib/core/validators/safety_check_engine.dart)<br>- [`lib/core/calculators/transparent_dosage_calculator.dart`](file:///c:/Users/turbo/drugforPh/lib/core/calculators/transparent_dosage_calculator.dart) | - แยก `rawCalculatedSingleDoseMg` vs `finalRecommendedSingleDoseMg` และ `exactVolumeMl` vs `practicalVolumeMl`<br>- บังคับตรวจ `min_mg_per_kg_per_dose`, `max_mg_per_kg_per_dose`, `max_daily_dose_mg_per_kg`, และ `max_doses_per_day`<br>- ลดจำนวนมื้อต่อวันอัตโนมัติเมื่อ `singleDose * dosesPerDay > maxDailyDose`<br>- แยกสถานะแพ้ยา 3 สถานะ (`notAssessed`, `nkdaConfirmed`, `hasAllergies`)<br>- จับคู่ชื่อยาแบบ Exact + Alias (ไทย/ชื่อการค้า) + Levenshtein-1 ($\ge 6$ ตัวอักษร) และเตือนเมื่อพบยานอกฐานข้อมูล | [`test/golden_verification_test.dart`](file:///c:/Users/turbo/drugforPh/test/golden_verification_test.dart) |
| **Pillar 3: Evidence-Based Clinical UI** | - [`lib/ui/verified_clinical_calculator_screen.dart`](file:///c:/Users/turbo/drugforPh/lib/ui/verified_clinical_calculator_screen.dart)<br>- [`lib/ui/widgets/calculation_breakdown_card.dart`](file:///c:/Users/turbo/drugforPh/lib/ui/widgets/calculation_breakdown_card.dart)<br>- [`lib/ui/widgets/textbook_evidence_modal.dart`](file:///c:/Users/turbo/drugforPh/lib/ui/widgets/textbook_evidence_modal.dart) | - แสดง Unit Badge (`kg`, `ปี (yr)`, `mL/min/1.73m²` หรือ `mL/min`) ทุกช่องกรอก<br>- แสดงวิธีคิดแทนค่าทีละบรรทัดใน `CalculationBreakdownCard`<br>- แสดงทศนิยมตาม `practicalVolumeDecimalsUsed` (2 ตำแหน่งเมื่อ `< 1.0 mL`)<br>- แบนเนอร์สีเขียวระบุชัดเจนว่าตรวจจากรายการในฐานข้อมูล `N` รายการ (ไม่ได้แปลว่าปลอดภัยกับยาอื่นนอกฐานข้อมูล) | [`test/verified_clinical_ui_test.dart`](file:///c:/Users/turbo/drugforPh/test/verified_clinical_ui_test.dart) |
| **Pillar 4: Automated Regression & Golden Test Suite** | - [`test/golden/golden_test_cases.json`](file:///c:/Users/turbo/drugforPh/test/golden/golden_test_cases.json)<br>- [`test/golden_verification_test.dart`](file:///c:/Users/turbo/drugforPh/test/golden_verification_test.dart) | - ทดสอบ 15 เคสหลัก (`G-01` ถึง `G-15`) ด้วย `closeTo(expected, 1e-6)`<br>- แยกกลุ่ม `regression_only` (`source_verified: false`) ออกจาก `verified_golden` (`source_verified: true` พร้อม `verified_by` + `verified_date`)<br>- ทดสอบจุดตัดค่าไตเป๊ะๆ และเคสขอบเขตสุดขั้ว (ทารก `0.5 kg`, ผู้ป่วย `300 kg`, ค่าติดลบ/ศูนย์/`NaN`) | [`test/golden_verification_test.dart`](file:///c:/Users/turbo/drugforPh/test/golden_verification_test.dart) |

---

## 3. ตารางเชื่อมโยงข้อมูลยาต้นแบบทั้ง 3 รายการ (Drug Knowledge Base Traceability)

| รหัสยา (`drug_id`) & RxNorm ID | ความเข้มข้น & ประเภทสมการ | ช่วงขนาดยา & เพดานสูงสุด | เกณฑ์ปรับยาตามไต (`crcl >= min && crcl < max`) | กฎการแพ้ยา & ยาตีกัน (Allergy & DDI Rules) | แหล่งอ้างอิงที่ระบุไว้ | สถานะการตรวจโดยมนุษย์ปัจจุบัน |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **`paracetamol_oral_susp`**<br>Paracetamol Oral Suspension<br>RxNorm ID: **`161`** | `120 mg / 5 mL`<br>(`24.0 mg/mL`)<br>`mg_per_kg_per_dose` | - แนะนำ: `15.0 mg/kg/dose`<br>- ช่วง: `10.0 - 15.0 mg/kg/dose`<br>- Max Single: `1,000 mg`<br>- Max Daily: `4,000 mg` (`75 mg/kg/day`)<br>- ความถี่: `q4-6h` (สูงสุด 5 มื้อ/วัน) | - `[0.0, 10.0)`: `q8h` (3 มื้อ/วัน, factor `1.0`)<br>- `[10.0, 50.0)`: `q6h` (4 มื้อ/วัน, factor `1.0`)<br>- `[50.0, 999.0)`: `q4-6h` (5 มื้อ/วัน, factor `1.0`) | - **Allergy (`synonym`):** Acetaminophen, Paracetamol, APAP, Tylenol, Sara, พาราเซตามอล<br>- **DDI (`Moderate`):** Warfarin (`11289` / Marevan / วาร์ฟาริน), Isoniazid (`6038` / INH) | บัญชียาหลักแห่งชาติ & The Harriet Lane Handbook 23rd Ed. | ⏳ `source_verified: false`<br>(`PENDING_HUMAN_VERIFICATION`) |
| **`amoxicillin_oral_susp`**<br>Amoxicillin Oral Suspension<br>RxNorm ID: **`723`** | `250 mg / 5 mL`<br>(`50.0 mg/mL`)<br>`mg_per_kg_per_day` | - แนะนำ: `45.0 mg/kg/day`<br>- ช่วง: `25.0 - 90.0 mg/kg/day`<br>- Max Single: `1,000 mg`<br>- Max Daily: `3,000 mg` (`90 mg/kg/day`)<br>- ความถี่: `q8h` (แบ่ง 3 มื้อ/วัน) | - `[0.0, 10.0)`: `q24h` (1 มื้อ/วัน, factor `1.0`)<br>- `[10.0, 30.0)`: `q12h` (2 มื้อ/วัน, factor `1.0`)<br>- `[30.0, 999.0)`: `q8h` (3 มื้อ/วัน, factor `1.0`) | - **Allergy (`same_class`):** Penicillin G, Penicillin V, Ampicillin, Augmentin, เพนิซิลลิน<br>- **Allergy (`cross_reactivity`):** Cephalexin (`Keflex`), Cefadroxil, Cefaclor (R1 side chain)<br>- **DDI:** Methotrexate (`6851`, `Major`), Warfarin (`11289`, `Moderate`), Allopurinol (`519`, `Minor`) | บัญชียาหลักแห่งชาติ & The Sanford Guide 54th Ed. (2024) | ⏳ `source_verified: false`<br>(`PENDING_HUMAN_VERIFICATION`) |
| **`ibuprofen_oral_susp`**<br>Ibuprofen Oral Suspension<br>RxNorm ID: **`5640`** | `100 mg / 5 mL`<br>(`20.0 mg/mL`)<br>`mg_per_kg_per_dose`<br>*(Min Age: 6 เดือน)* | - แนะนำ: `10.0 mg/kg/dose`<br>- ช่วง: `5.0 - 10.0 mg/kg/dose`<br>- Max Single: `400 mg`<br>- Max Daily: `1,600 mg` (`40 mg/kg/day`)<br>- ความถี่: `q6-8h PRN` (สูงสุด 4 มื้อ/วัน) | - `[0.0, 30.0)`: `Avoid / Contraindicated` (Non-blocking แสดงโดสพร้อมป้ายเตือนสีแดง)<br>- `[30.0, 60.0)`: `q8h PRN` (3 มื้อ/วัน, factor `0.5`)<br>- `[60.0, 999.0)`: `q6-8h PRN` (4 มื้อ/วัน, factor `1.0`) | - **Allergy (`synonym`):** Ibuprofen, Brufen, Nurofen, ไอบูโพรเฟน<br>- **Allergy (`cross_reactivity`):** Aspirin, Naproxen, Diclofenac (`Voltaren`), Mefenamic acid (`Ponstan`)<br>- **DDI:** Aspirin (`1191`, `Contraindicated`), Warfarin (`11289`, `Major`), Enalapril (`3827` / `Renitec`, `Moderate`) | บัญชียาหลักแห่งชาติ, The Harriet Lane Handbook 23rd Ed. & KDIGO 2024 | ⏳ `source_verified: false`<br>(`PENDING_HUMAN_VERIFICATION`) |

---

## 4. ตารางเชื่อมโยงชุดทดสอบทั้ง 15 เคส (`G-01` ถึง `G-15`) ใน [`golden_test_cases.json`](file:///c:/Users/turbo/drugforPh/test/golden/golden_test_cases.json)

| รหัสเคส | ตัวยา & ข้อมูลผู้ป่วยตั้งต้น | สมการและค่าคาดหวัง (`Single Dose`, `Daily Dose`, `Exact / Practical Volume`) | การแจ้งเตือนความปลอดภัย (`expected_alerts`) | กลุ่มการทดสอบปัจจุบัน |
| :--- | :--- | :--- | :--- | :--- |
| **G-01** | Paracetamol (`15 kg`, 4 ปี, eGFR `90`) | `15 × 15 = 225.0 mg/ครั้ง` (`5 มื้อ = 1,125.0 mg/วัน`)<br>`225 ÷ 24 = 9.375 mL` $\rightarrow$ **`9.4 mL`** (`10 mL Syringe`) | ไม่มี (`[]`) | `regression_only` (`source_verified: false`) |
| **G-02** | Paracetamol (`80 kg`, 25 ปี, CrCl `90`) | Raw: `1,200 mg/ครั้ง` (`6,000 mg/วัน`) $\rightarrow$ Capped: **`1,000.0 mg/ครั้ง`**<br>ลดมื้อจาก 5 เหลือ **`4 มื้อ/วัน`** (`= 4,000.0 mg/วัน`)<br>`1,000 ÷ 24 = 41.6667 mL` $\rightarrow$ **`41.7 mL`** (`Graduated Cup`) | `overdoseWarning` (`criticalOverdose`) | `regression_only` (`source_verified: false`) |
| **G-03** | Paracetamol (`16 kg`, 5 ปี, eGFR `9.99 < 10.0`) | `16 × 15 = 240.0 mg/ครั้ง`<br>ปรับความถี่ตามไตเป็น **`q8h` (`3 มื้อ/วัน` = `720.0 mg/วัน`)**<br>`240 ÷ 24 = 10.0 mL` | `renalAdjustment` (`moderate`) | `regression_only` (`source_verified: false`) |
| **G-04** | Paracetamol (`20 kg`, แพ้ `"  ACETAMINOPHEN "`, ยาร่วม `"warfarin"`) | `20 × 15 = 300.0 mg/ครั้ง` (`12.5 mL`) — แสดงตัวเลขตามนโยบาย Non-Blocking | `allergySynonymMatch` (`contraindicated`),<br>`drugInteraction` (`moderate`) | `regression_only` (`source_verified: false`) |
| **G-05** | Amoxicillin (`20 kg`, 6 ปี, eGFR `95`) | `20 × 45 = 900.0 mg/วัน ÷ 3 มื้อ = 300.0 mg/ครั้ง`<br>`300 ÷ 50 = 6.0 mL` | ไม่มี (`[]`) | `regression_only` (`source_verified: false`) |
| **G-06** | Amoxicillin (`10 kg`, `40 mg/kg/day` แบ่ง 3 มื้อ) | `10 × 40 = 400.0 mg/วัน ÷ 3 = 133.3333 mg/ครั้ง`<br>`Exact = 2.6667 mL` $\rightarrow$ **`Practical = 2.7 mL`** (ได้เนื้อยาจริง `135.0 mg`, `+1.25%`) | ไม่มี (`[]`) | `regression_only` (`source_verified: false`) |
| **G-07** | Amoxicillin (`75 kg`, 17 ปี, eGFR `95`) | Raw: `1,125 mg/ครั้ง` (`3,375 mg/วัน`) $\rightarrow$ Capped: **`1,000.0 mg/ครั้ง`** (`3,000.0 mg/วัน`, `20.0 mL`) | `overdoseWarning` (`criticalOverdose`) | `regression_only` (`source_verified: false`) |
| **G-08** | Amoxicillin (`20 kg`, eGFR `29.99` ในช่วง `[10.0, 30.0)`) | คงโดสต่อครั้ง `300.0 mg/ครั้ง` (`6.0 mL`) แต่ขยายความถี่เป็น **`q12h` (`2 มื้อ/วัน` = `600.0 mg/วัน`)** โดยไม่ลดโดสซ้ำซ้อน | `renalAdjustment` (`moderate`) | `regression_only` (`source_verified: false`) |
| **G-09** | Amoxicillin (`18 kg`, แพ้ `"penicillin v"`, `"CEPHALEXIN"`, ยาร่วม `"Methotrexate"`) | `18 × 45 ÷ 3 = 270.0 mg/ครั้ง` (`5.4 mL`) — แสดงตัวเลขตามนโยบาย Non-Blocking | `allergySameClass` (`contraindicated`),<br>`allergyCrossReactivity` (`contraindicated`),<br>`drugInteraction` (`major`) | `regression_only` (`source_verified: false`) |
| **G-10** | Ibuprofen (`15 kg`, 3 ปี, eGFR `95`) | `15 × 10 = 150.0 mg/ครั้ง` (`4 มื้อ = 600.0 mg/วัน`, `7.5 mL`) | ไม่มี (`[]`) | `regression_only` (`source_verified: false`) |
| **G-11** | Ibuprofen (`55 kg`, 14 ปี, eGFR `95`) | Raw: `550.0 mg/ครั้ง` $\rightarrow$ Capped: **`400.0 mg/ครั้ง`** (`1,600.0 mg/วัน`, `20.0 mL`) | `overdoseWarning` (`criticalOverdose`) | `regression_only` (`source_verified: false`) |
| **G-12** | Ibuprofen (`20 kg`, eGFR `29.99 < 30.0`) | `200.0 mg/ครั้ง` (`10.0 mL`) — Unified Non-Blocking แสดงตัวเลขพร้อมป้ายห้ามใช้ `Avoid / Contraindicated` | `renalAdjustment` (`contraindicated`) | `regression_only` (`source_verified: false`) |
| **G-13** | Ibuprofen (`20 kg`, แพ้ `"Aspirin"`, ยาร่วม `"ENALAPRIL"`, `"warfarin"`) | `200.0 mg/ครั้ง` (`10.0 mL`) — แสดงตัวเลขตามนโยบาย Non-Blocking | `allergyCrossReactivity` (`contraindicated`),<br>`drugInteraction` (`major` - Warfarin),<br>`drugInteraction` (`moderate` - Enalapril) | `regression_only` (`source_verified: false`) |
| **G-14** | Paracetamol (`60 kg`, 16 ปี — โดสต่อครั้งไม่เกิน แต่โดสรายวันเกิน) | `60 × 15 = 900.0 mg/ครั้ง` ($\le 1,000\text{ mg}$), แต่ 5 มื้อ = `4,500 mg/วัน > 4,000 mg/วัน` $\rightarrow$ ลดมื้อเหลือ **`4 มื้อ/วัน`** (`= 3,600.0 mg/วัน`, `37.5 mL`) | `overdoseWarning` (`criticalOverdose`) | `regression_only` (`source_verified: false`) |
| **G-15** | Ibuprofen (`6 kg`, ทารกอายุ `0.25 ปี = 3 เดือน < 6 เดือน`) | `60.0 mg/ครั้ง` (`3.0 mL`) — แจ้งเตือนอายุต่ำกว่าเกณฑ์ขั้นต่ำ 6 เดือน | `patientCriteriaWarning` (`contraindicated`) | `regression_only` (`source_verified: false`) |

---

## 5. ตารางสรุปการป้องกันความเสี่ยงทางคลินิกทั้ง 8 จุด (8-Point Clinical QA Audit Safeguards)

| จุดความเสี่ยงที่ตรวจพบจากการ Audit | กลไกป้องกันในโค้ด (Engineering Safeguard) | ตำแหน่งโค้ดและเทสต์ที่ยืนยันผล |
| :--- | :--- | :--- |
| **1. ป้าย `Verified` ที่ยังไม่มีผู้เชี่ยวชาญลงนามจริง** | บังคับ `isFullyVerified = sourceVerified && verifiedBy != null && verifiedDate != null` และบล็อกใน `SchemaValidator` หากตั้ง `source_verified: true` โดยไม่มีชื่อผู้ตรวจและวันที่ตรวจ | - [`verified_drug_schema.dart`](file:///c:/Users/turbo/drugforPh/lib/core/models/verified_drug_schema.dart#L291-L300)<br>- [`schema_validator.dart`](file:///c:/Users/turbo/drugforPh/lib/core/validators/schema_validator.dart#L223-L237)<br>- [`schema_validation_test.dart`](file:///c:/Users/turbo/drugforPh/test/schema_validation_test.dart#L57-L106) |
| **2. โดสต่อครั้ง × จำนวนมื้อต่อวัน ทะลุเพดานรายวัน (G-02, G-14)** | ลดจำนวนมื้อต่อวันอัตโนมัติด้วย `floor(effectiveMaxDailyDoseMg / finalRecommendedSingleDoseMg)` และระบุ `"สูงสุดไม่เกิน N มื้อ/วัน"` | - [`transparent_dosage_calculator.dart`](file:///c:/Users/turbo/drugforPh/lib/core/calculators/transparent_dosage_calculator.dart#L247-L276)<br>- [`golden_verification_test.dart`](file:///c:/Users/turbo/drugforPh/test/golden_verification_test.dart#L109-L116) |
| **3. เด็กเล็กได้รับ `customDoseRateMgPerKg` สูงเกินเกณฑ์ตำราแต่ยังไม่ชนเพดานผู้ใหญ่** | บังคับตรวจ `doseRange.minMgPerKgPerDose`, `doseRange.maxMgPerKgPerDose`, `maxDailyDoseMgPerKg`, และ `maxDosesPerDay` ทุกครั้ง | - [`transparent_dosage_calculator.dart`](file:///c:/Users/turbo/drugforPh/lib/core/calculators/transparent_dosage_calculator.dart#L171-L208)<br>- [`golden_verification_test.dart`](file:///c:/Users/turbo/drugforPh/test/golden_verification_test.dart#L422-L479) |
| **4. ข้อมูลอายุ/ค่าไต/ประวัติแพ้ยาที่ไม่ได้กรอกถูกข้ามเงียบๆ** | แยกสถานะ `AllergyAssessmentStatus.notAssessed` ออกจาก `nkdaConfirmed` และออกแจ้งเตือนระดับ `info` (`unassessedInputNotice`) เมื่อไม่ได้กรอกอายุ ค่าไต หรือยังไม่ได้ยืนยัน NKDA | - [`transparent_calculation_result.dart`](file:///c:/Users/turbo/drugforPh/lib/core/models/transparent_calculation_result.dart#L29-L93)<br>- [`safety_check_engine.dart`](file:///c:/Users/turbo/drugforPh/lib/core/validators/safety_check_engine.dart#L173-L240)<br>- [`golden_verification_test.dart`](file:///c:/Users/turbo/drugforPh/test/golden_verification_test.dart#L481-L501) |
| **5. การใช้ `.contains()` ชนคำสั้น (`"in"`, `"a"`) และไม่รู้จักชื่อไทย/ชื่อการค้า/ยานอก KB** | ยกเลิก `.contains()` เปลี่ยนเป็น Exact + Alias (ไทย/ชื่อการค้า) + Levenshtein-1 ($\ge 6$ ตัวอักษร) พร้อมออก `unrecognizedMedicationNotice` เมื่อพบยานอกฐานข้อมูล | - [`safety_check_engine.dart`](file:///c:/Users/turbo/drugforPh/lib/core/validators/safety_check_engine.dart#L242-L428)<br>- [`golden_verification_test.dart`](file:///c:/Users/turbo/drugforPh/test/golden_verification_test.dart#L503-L578) |
| **6. ทศนิยมไซริงค์ 1 mL (`0.01 mL` vs `0.1 mL`) และปริมาตรจิ๋ว `< 0.05 mL`** | ใช้ทศนิยม 2 ตำแหน่งอัตโนมัติเมื่อ `exactVolumeMl < 1.0 mL` เตือนเมื่อปัดเศษคลาดเคลื่อน `> 3.0%` และเตือนห้ามตวงโดยตรงเมื่อ `< 0.05 mL` | - [`transparent_dosage_calculator.dart`](file:///c:/Users/turbo/drugforPh/lib/core/calculators/transparent_dosage_calculator.dart#L292-L361)<br>- [`golden_verification_test.dart`](file:///c:/Users/turbo/drugforPh/test/golden_verification_test.dart#L580-L666) |
| **7. การนำค่าคงที่ใน KB ที่ยังไม่ได้ตรวจไปอ้างเป็นสัจธรรมในเทสต์** | จัดกลุ่มเทสต์จุดตัดค่าไตใน KB (Test 3.3) อยู่ในหมวด `regression_only` จนกว่าเภสัชกรจะตรวจรับรองจากตำราจริง | - [`golden_verification_test.dart`](file:///c:/Users/turbo/drugforPh/test/golden_verification_test.dart#L285-L418) |
| **8. การค้นหายาด้วย Substring และรหัส RxNorm ไม่ตรงมาตรฐาน** | `VerifiedDrugKnowledgeBase.findDrug` ใช้ exact match เท่านั้น และ `SchemaValidator` ตรวจรหัส RxCUI เทียบกับค่ามาตรฐาน NLM RxNorm | - [`verified_drug_schema.dart`](file:///c:/Users/turbo/drugforPh/lib/core/models/verified_drug_schema.dart#L29-L49)<br>- [`schema_validator.dart`](file:///c:/Users/turbo/drugforPh/lib/core/validators/schema_validator.dart#L36-L49) |

---

## 6. ขั้นตอนการตรวจรับรองสำหรับอาจารย์และเภสัชกร (Verification & Sign-Off Protocol)

1. **รันคำสั่งตรวจสอบความถูกต้องทางวิศวกรรมและชุดทดสอบทั้งหมด:**
   ```powershell
   dart analyze
   flutter test test/schema_validation_test.dart test/golden_verification_test.dart test/verified_clinical_ui_test.dart
   ```
2. **การลงนามรับรองข้อมูลยาเมื่อเปิดตำราเทียบเลขหน้าจริงแล้ว:**
   - ในไฟล์ [`assets/data/drug_knowledge_base.json`](file:///c:/Users/turbo/drugforPh/assets/data/drug_knowledge_base.json) และ [`test/golden/golden_test_cases.json`](file:///c:/Users/turbo/drugforPh/test/golden/golden_test_cases.json) ให้ปรับค่าดังนี้เฉพาะรายการที่ตรวจเทียบตำราจริงแล้ว:
     ```json
     "verified_status": "VERIFIED",
     "source_verified": true,
     "verified_by": "ภก. ชื่อ-นามสกุล (เลขใบประกอบวิชาชีพ ภ.XXXXX)",
     "verified_date": "2026-10-17"
     ```
   - เมื่อบันทึกครบทั้ง 3 ฟิลด์ (`source_verified`, `verified_by`, `verified_date`) ระบบ [`SchemaValidator`](file:///c:/Users/turbo/drugforPh/lib/core/validators/schema_validator.dart) จะอนุญาตให้ผ่านเกณฑ์ และหน้าจอ UI จะเปลี่ยนป้ายเป็น **`Source Verified (ภก. ...)`** โดยอัตโนมัติ
